<!DOCTYPE html>
<html lang="zh-CN">
<head>
  <meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1, maximum-scale=2">
<meta name="theme-color" content="#222">
<meta name="generator" content="Hexo 6.1.0">
  <link rel="apple-touch-icon" sizes="180x180" href="/images/favicon.ico">
  <link rel="icon" type="image/png" sizes="32x32" href="/images/favicon.ico">
  <link rel="icon" type="image/png" sizes="16x16" href="/images/favicon.ico">
  <link rel="mask-icon" href="/images/favicon.ico" color="#222">
  <meta http-equiv="Cache-Control" content="no-transform">
  <meta http-equiv="Cache-Control" content="no-siteapp">

<link rel="stylesheet" href="/css/main.css">


<link rel="stylesheet" href="/lib/font-awesome/css/all.min.css">
  <link rel="stylesheet" href="//cdn.jsdelivr.net/gh/fancyapps/fancybox@3/dist/jquery.fancybox.min.css">

<script id="hexo-configurations">
    var NexT = window.NexT || {};
    var CONFIG = {"hostname":"blog.rexking6.top","root":"/","scheme":"Mist","version":"7.8.0","exturl":false,"sidebar":{"position":"right","display":"hide","padding":18,"offset":12,"onmobile":true},"copycode":{"enable":true,"show_result":true,"style":"flat"},"back2top":{"enable":true,"sidebar":true,"scrollpercent":true},"bookmark":{"enable":true,"color":"#37c6c0","save":"auto"},"fancybox":true,"mediumzoom":false,"lazyload":false,"pangu":false,"comments":{"style":"tabs","active":null,"storage":true,"lazyload":false,"nav":null},"algolia":{"appID":"YS7HT61SEB","apiKey":"0fd1eba022e7883c76ff4a71aee2acdc","indexName":"blog_NAME","hits":{"per_page":10},"labels":{"input_placeholder":"Search for Posts","hits_empty":"找不到关于 ${query} 的文章","hits_stats":"共找到 ${hits} 篇文章，花了 ${time} ms"}},"localsearch":{"enable":false,"trigger":"auto","top_n_per_article":1,"unescape":false,"preload":false},"motion":{"enable":true,"async":false,"transition":{"post_block":"fadeIn","post_header":"slideDownIn","post_body":"slideDownIn","coll_header":"slideLeftIn","sidebar":"slideUpIn"}}};
  </script>

  <meta name="description" content="...">
<meta property="og:type" content="article">
<meta property="og:title" content="数据中心供电架构概述与展望">
<meta property="og:url" content="https://blog.rexking6.top/2024/11/23/%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E4%BE%9B%E7%94%B5%E6%9E%B6%E6%9E%84%E6%A6%82%E8%BF%B0%E4%B8%8E%E5%B1%95%E6%9C%9B/">
<meta property="og:site_name" content="RexKing6&#39;s Note">
<meta property="og:description" content="...">
<meta property="og:locale" content="zh_CN">
<meta property="og:image" content="https://image.rexking6.top/img/image-20241123235337033.png">
<meta property="og:image" content="https://image.rexking6.top/img/image-20241123235413991.png">
<meta property="og:image" content="https://image.rexking6.top/img/image-20241123235516008.png">
<meta property="og:image" content="https://image.rexking6.top/img/image-20241123235558418.png">
<meta property="og:image" content="https://image.rexking6.top/img/image-20241123235628797.png">
<meta property="og:image" content="https://image.rexking6.top/img/image-20241123235808937.png">
<meta property="og:image" content="https://image.rexking6.top/img/image-20241123235845055.png">
<meta property="og:image" content="https://image.rexking6.top/img/image-20241124000103243.png">
<meta property="og:image" content="https://image.rexking6.top/img/image-20241124000127677.png">
<meta property="og:image" content="https://image.rexking6.top/img/image-20241124000303103.png">
<meta property="og:image" content="https://image.rexking6.top/img/image-20241124000500411.png">
<meta property="article:published_time" content="2024-11-23T15:49:44.000Z">
<meta property="article:modified_time" content="2024-11-23T16:09:28.280Z">
<meta property="article:author" content="Run-Qing Chen">
<meta property="article:tag" content="基础">
<meta property="article:tag" content="基础设施">
<meta name="twitter:card" content="summary">
<meta name="twitter:image" content="https://image.rexking6.top/img/image-20241123235337033.png">

<link rel="canonical" href="https://blog.rexking6.top/2024/11/23/%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E4%BE%9B%E7%94%B5%E6%9E%B6%E6%9E%84%E6%A6%82%E8%BF%B0%E4%B8%8E%E5%B1%95%E6%9C%9B/">


<script id="page-configurations">
  // https://hexo.io/docs/variables.html
  CONFIG.page = {
    sidebar: "",
    isHome : false,
    isPost : true,
    lang   : 'zh-CN'
  };
</script>

  <title>数据中心供电架构概述与展望 | RexKing6's Note</title>
  






  <noscript>
  <style>
  .use-motion .brand,
  .use-motion .menu-item,
  .sidebar-inner,
  .use-motion .post-block,
  .use-motion .pagination,
  .use-motion .comments,
  .use-motion .post-header,
  .use-motion .post-body,
  .use-motion .collection-header { opacity: initial; }

  .use-motion .site-title,
  .use-motion .site-subtitle {
    opacity: initial;
    top: initial;
  }

  .use-motion .logo-line-before i { left: initial; }
  .use-motion .logo-line-after i { right: initial; }
  </style>
</noscript>

<link rel="alternate" href="/atom.xml" title="RexKing6's Note" type="application/atom+xml">
</head>

<body itemscope itemtype="http://schema.org/WebPage">
  <div class="container use-motion">
    <div class="headband"></div>

    <header class="header" itemscope itemtype="http://schema.org/WPHeader">
      <div class="header-inner"><div class="site-brand-container">
  <div class="site-nav-toggle">
    <div class="toggle" aria-label="切换导航栏">
      <span class="toggle-line toggle-line-first"></span>
      <span class="toggle-line toggle-line-middle"></span>
      <span class="toggle-line toggle-line-last"></span>
    </div>
  </div>

  <div class="site-meta">

    <a href="/" class="brand" rel="start">
      <span class="logo-line-before"><i></i></span>
      <h1 class="site-title">RexKing6's Note</h1>
      <span class="logo-line-after"><i></i></span>
    </a>
  </div>

  <div class="site-nav-right">
    <div class="toggle popup-trigger">
        <i class="fa fa-search fa-fw fa-lg"></i>
    </div>
  </div>
</div>




<nav class="site-nav">
  <ul id="menu" class="main-menu menu">
        <li class="menu-item menu-item-home">

    <a href="/" rel="section"><i class="fa fa-home fa-fw"></i>首页</a>

  </li>
        <li class="menu-item menu-item-categories">

    <a href="/categories/" rel="section"><i class="fa fa-th fa-fw"></i>分类</a>

  </li>
        <li class="menu-item menu-item-tags">

    <a href="/tags/" rel="section"><i class="fa fa-tags fa-fw"></i>标签</a>

  </li>
        <li class="menu-item menu-item-archives">

    <a href="/archives/" rel="section"><i class="fa fa-archive fa-fw"></i>归档</a>

  </li>
      <li class="menu-item menu-item-search">
        <a role="button" class="popup-trigger"><i class="fa fa-search fa-fw"></i>搜索
        </a>
      </li>
  </ul>
</nav>



  <div class="search-pop-overlay">
    <div class="popup search-popup">
        <div class="search-header">
  <span class="search-icon">
    <i class="fa fa-search"></i>
  </span>
  <div class="search-input-container"></div>
  <span class="popup-btn-close">
    <i class="fa fa-times-circle"></i>
  </span>
</div>
<div class="algolia-results">
  <div id="algolia-stats"></div>
  <div id="algolia-hits"></div>
  <div id="algolia-pagination" class="algolia-pagination"></div>
</div>

      
    </div>
  </div>

</div>
    </header>

    
  <div class="reading-progress-bar"></div>
  <a role="button" class="book-mark-link book-mark-link-fixed"></a>

  <a href="https://github.com/rexking6" class="github-corner" title="Follow me on GitHub" aria-label="Follow me on GitHub" rel="noopener" target="_blank"><svg width="80" height="80" viewBox="0 0 250 250" aria-hidden="true"><path d="M0,0 L115,115 L130,115 L142,142 L250,250 L250,0 Z"></path><path d="M128.3,109.0 C113.8,99.7 119.0,89.6 119.0,89.6 C122.0,82.7 120.5,78.6 120.5,78.6 C119.2,72.0 123.4,76.3 123.4,76.3 C127.3,80.9 125.5,87.3 125.5,87.3 C122.9,97.6 130.6,101.9 134.4,103.2" fill="currentColor" style="transform-origin: 130px 106px;" class="octo-arm"></path><path d="M115.0,115.0 C114.9,115.1 118.7,116.5 119.8,115.4 L133.7,101.6 C136.9,99.2 139.9,98.4 142.2,98.6 C133.8,88.0 127.5,74.4 143.8,58.0 C148.5,53.4 154.0,51.2 159.7,51.0 C160.3,49.4 163.2,43.6 171.4,40.1 C171.4,40.1 176.1,42.5 178.8,56.2 C183.1,58.6 187.2,61.8 190.9,65.4 C194.5,69.0 197.7,73.2 200.1,77.6 C213.8,80.2 216.3,84.9 216.3,84.9 C212.7,93.1 206.9,96.0 205.4,96.6 C205.1,102.4 203.0,107.8 198.3,112.5 C181.9,128.9 168.3,122.5 157.7,114.1 C157.9,116.9 156.7,120.9 152.7,124.9 L141.0,136.5 C139.8,137.7 141.6,141.9 141.8,141.8 Z" fill="currentColor" class="octo-body"></path></svg></a>


    <main class="main">
      <div class="main-inner">
        <div class="content-wrap">
          

          <div class="content post posts-expand">
            

    
  
  
  <article itemscope itemtype="http://schema.org/Article" class="post-block" lang="zh-CN">
    <link itemprop="mainEntityOfPage" href="https://blog.rexking6.top/2024/11/23/%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E4%BE%9B%E7%94%B5%E6%9E%B6%E6%9E%84%E6%A6%82%E8%BF%B0%E4%B8%8E%E5%B1%95%E6%9C%9B/">

    <span hidden itemprop="author" itemscope itemtype="http://schema.org/Person">
      <meta itemprop="image" content="/images/avatar.jpg">
      <meta itemprop="name" content="Run-Qing Chen">
      <meta itemprop="description" content="覆苍天以为衾，卧大地以为庐。">
    </span>

    <span hidden itemprop="publisher" itemscope itemtype="http://schema.org/Organization">
      <meta itemprop="name" content="RexKing6's Note">
    </span>
      <header class="post-header">
        <h1 class="post-title" itemprop="name headline">
          数据中心供电架构概述与展望
        </h1>

        <div class="post-meta">
            <span class="post-meta-item">
              <span class="post-meta-item-icon">
                <i class="far fa-calendar"></i>
              </span>
              <span class="post-meta-item-text">发表于</span>

              <time title="创建时间：2024-11-23 23:49:44" itemprop="dateCreated datePublished" datetime="2024-11-23T23:49:44+08:00">2024-11-23</time>
            </span>
              <span class="post-meta-item">
                <span class="post-meta-item-icon">
                  <i class="far fa-calendar-check"></i>
                </span>
                <span class="post-meta-item-text">更新于</span>
                <time title="修改时间：2024-11-24 00:09:28" itemprop="dateModified" datetime="2024-11-24T00:09:28+08:00">2024-11-24</time>
              </span>
            <span class="post-meta-item">
              <span class="post-meta-item-icon">
                <i class="far fa-folder"></i>
              </span>
              <span class="post-meta-item-text">分类于</span>
                <span itemprop="about" itemscope itemtype="http://schema.org/Thing">
                  <a href="/categories/%E5%9F%BA%E7%A1%80/" itemprop="url" rel="index"><span itemprop="name">基础</span></a>
                </span>
                  ，
                <span itemprop="about" itemscope itemtype="http://schema.org/Thing">
                  <a href="/categories/%E5%9F%BA%E7%A1%80/%E5%9F%BA%E7%A1%80%E8%AE%BE%E6%96%BD/" itemprop="url" rel="index"><span itemprop="name">基础设施</span></a>
                </span>
            </span>

          
            <span id="/2024/11/23/%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E4%BE%9B%E7%94%B5%E6%9E%B6%E6%9E%84%E6%A6%82%E8%BF%B0%E4%B8%8E%E5%B1%95%E6%9C%9B/" class="post-meta-item leancloud_visitors" data-flag-title="数据中心供电架构概述与展望" title="阅读次数">
              <span class="post-meta-item-icon">
                <i class="fa fa-eye"></i>
              </span>
              <span class="post-meta-item-text">阅读次数：</span>
              <span class="leancloud-visitors-count"></span>
            </span><br>
            <span class="post-meta-item" title="本文字数">
              <span class="post-meta-item-icon">
                <i class="far fa-file-word"></i>
              </span>
              <span>8.3k</span>
            </span>
            <span class="post-meta-item" title="阅读时长">
              <span class="post-meta-item-icon">
                <i class="far fa-clock"></i>
              </span>
              <span>8 分钟</span>
            </span>

        </div>
      </header>

    
    
    
    <div class="post-body" itemprop="articleBody">

      
        <h1 id="简介"><a href="#简介" class="headerlink" title="简介"></a>简介</h1><p>转载周京华，王江博的《数据中心供电架构概述与展望》。</p>
<h1 id="引言"><a href="#引言" class="headerlink" title="引言"></a>引言</h1><p>随着互联网通信技术的发展，大型数据中心在我国的建设和投运已是常态化。数据中心的供电系统是数据中心关键基础设施，为中心提供不间断的电源，以保证数据中心设备的正常运行，因此，数据中心供电系统的设计显得尤为重要[1-3]。为了实现数据中心高可靠性、高效率的运行，各大互联网企业都在探索和研究适合自己的供配电模式。随着我国“碳达峰碳中和”目标的提出，作为能耗大户的数据中心供电又面临着绿色、节能、环保的挑战[4]。因此，本文将归纳总结数据中心典型供电架构的功能和特点及适用场合，深入分析其发展和演变过程，以便为数据中心供电架构未来的发展指明方向，从而选择正确的切入点进行深入研究。</p>
<h1 id="1-数据中心供电架构分类"><a href="#1-数据中心供电架构分类" class="headerlink" title="1. 数据中心供电架构分类"></a>1. <strong>数据中心供电架构分类</strong></h1><p>数据中心供电架构指数据中心供电系统所采用的供配电模式，根据其现有的供电方案，主要可以分为交流UPS（Uninterruptible Power Supply,不间断电源）供电架构、高压直流供电架构、中压直供集成式供电架构和柔性直流输电架构，每种架构根据不同的应用场合又有不同的配置方式，其分类如图 1 所示。</p>
<p><img src="https://image.rexking6.top/img/image-20241123235337033.png" alt=""></p>
<h2 id="1-1-交流-UPS-供电架构"><a href="#1-1-交流-UPS-供电架构" class="headerlink" title="1.1 交流 UPS 供电架构"></a>1.1 <strong>交流</strong> <strong>UPS</strong> 供电架构</h2><p>交流 UPS 供电架构，由整流器、逆变器、蓄电池组、静态 STS 切换开关组成，如图 2 所示。市电正常时，市电通过整流器、逆变器向负载供电，同时为蓄电池充电；当市电异常或中断时，蓄电池作为电源，通过逆变器向负载供电；当逆变器、蓄电池等中间环节故障时，通过 STS 切换开关，改由交流旁路向负载供电[5]。</p>
<p><img src="https://image.rexking6.top/img/image-20241123235413991.png" alt=""></p>
<p>交流 UPS 供电架构的优点：</p>
<p>（1）输出的电能品质高。在交流 UPS 供电架构中，当整流器、逆变器正常工作时，对负载的供电均是由UPS 的逆变器提供，因此，能消除来自市电电网的电压波动和干扰，实现对负载的无干扰稳压供电[6]。</p>
<p>（2）无转换时间。在交流 UPS 系统中，一般都是由逆变器向负载供电，因此，不论是市电供电还是市电中断由蓄电池供电，UPS 内部并没有产生任何转换运作，其对负载供电的转换时间为零[6]。</p>
<p>交流 UPS 供电架构的缺点：</p>
<p>（1）供电效率较低，电能损失严重。交流 UPS 供电架构中，电能自输入系统直到 IT 设备的主板电路，需要反复进行多次交流电和直流电之间的转换，每一次转换均会产生损耗，最终导致交流供电系统效率的低下。</p>
<p>（2）结构复杂，维护困难。为了提高供电可靠性，UPS 供电架构通常需要采用冗余供电方案，这就导致系统结构复杂；在交流 UPS 运行时，其逆变、整流任何环节出现故障都会导致系统故障，维护难度较大。</p>
<p>（3）交流 UPS 供电可靠性较差。当市电中断时，对设备的供电是由蓄电池放电再通过逆变模块输出，如果逆变模块损坏，蓄电池也就无法供电给负载，因此，其供电可靠性较差[7][8]。实际应用中的交流 UPS 供电架构又主要分 UPS 2N 架构和市电+UPS 架构两种。</p>
<h3 id="1-1-1-UPS-2N-架构"><a href="#1-1-1-UPS-2N-架构" class="headerlink" title="1.1.1 UPS 2N 架构"></a>1.1.1 UPS 2<em>N</em> 架构</h3><p>UPS 2N 架构是由两套完全独立的 UPS 系统、同步 LBS 控制器、静态 STS 切换开关、变压器等设备组成，又称为 UPS 双总线供电架构，如图 3 所示。在该架构中，两套 UPS 系统从不同的低压配电系统引电，平时每套系统带载一半负荷，当一套系统出现故障时另外一套系统带载全部负荷[9]。</p>
<p><img src="https://image.rexking6.top/img/image-20241123235516008.png" alt=""></p>
<h3 id="1-1-2-市电-UPS-架构"><a href="#1-1-2-市电-UPS-架构" class="headerlink" title="1.1.2 市电+UPS 架构"></a>1.1.2 市电+UPS 架构</h3><p>市电+UPS 架构是由一路市电和一路 UPS 系统组成，如图 4 所示。平时市电作为主用电源带载全部负荷，当市电断电或者质量不满足要求时转由 UPS 供电[9]。</p>
<p><img src="https://image.rexking6.top/img/image-20241123235558418.png" alt=""></p>
<h2 id="1-2-高压直流供电架构"><a href="#1-2-高压直流供电架构" class="headerlink" title="1.2 高压直流供电架构"></a>1.2 <strong>高压直流供电架构</strong></h2><p>高压直流供电架构由交流配电模块、整流器、直流配电模块、蓄电池组和监控装置组成，如图 5 所示。其中整流器为其核心部件，将交流电通过整流模块、直流配电模块为 IT 设备供电，并为蓄电池组充电，保障在市电断电和市电质量不满足要求时，通过蓄电池组给负载连续不间断地供电[10,11]。</p>
<p><img src="https://image.rexking6.top/img/image-20241123235628797.png" alt=""></p>
<p>高压直流供电架构的优点：</p>
<p>（1）节能。高压直流和交流 UPS 系统相比，直流供电没有逆变环节，减少转换步骤和电路设备，同时高压直流集肤效应比交流电小，因此输电损耗降低。</p>
<p>（2）供电可靠性高。当外电停电时，蓄电池为后端负载直接供电，高压直流母线电源的不间断能确保供电的连续性；直流供电没有逆变环节，设备数量少，故障点减少，供电可靠性得以提高。</p>
<p>（3）无“零地”电压问题。采用直流输入，系统无零线，也就无“零地”电压，避免一些不明的故障。</p>
<p>（4）有利于新能源的接入。高压直流供电架构能减少分布式发电系统 （如光伏、沼气发电）及直流负荷接入电网的中间环节，进而降低接入成本，提高功率转换效率和电能质量[12][13][14]。</p>
<p>高压直流供电架构的缺点</p>
<p>（1）对配电开关灭弧性能要求高。直流电不存在过零点，与交流电相比灭弧相对困难，因此直流配电所需的开关性能要求更高。</p>
<p>（2）换流设备成本较高。直流换流站比交流变电所的设备多，结构复杂，造价高，损耗大，运行费用高。数据中心应用中的 240V 高压直流供电架构主要有 240V 2N 直流供电架构和市电+240V 直流供电架构两种。</p>
<h3 id="1-2-1-240V-2N-直流供电架构"><a href="#1-2-1-240V-2N-直流供电架构" class="headerlink" title="1.2.1 240V 2N 直流供电架构"></a>1.2.1 240V 2<em>N</em> 直流供电架构</h3><p>240V 2N 直流供电架构由两套完全独立的 240V 直流系统组成，如图 6 所示。两套 240V 直流系统从不同的低压配电系统引电，平时每套 240V 直流系统带一半负载，当一套系统出现故障时另外一套系统带全部负载[10]。</p>
<p><img src="https://image.rexking6.top/img/image-20241123235808937.png" alt=""></p>
<h3 id="1-2-2-市电-240V-直流供电架构"><a href="#1-2-2-市电-240V-直流供电架构" class="headerlink" title="1.2.2 市电+240V 直流供电架构"></a>1.2.2 市电+240V 直流供电架构</h3><p>市电+240V 直流供电架构由一路市电供电和一路 240V 直流系统供电组成，如图 7 所示。平时市电作为主用电源带全部负载，当市电断电或者质量不满足要求时转由 240V 直流系统供电[10]。</p>
<p><img src="https://image.rexking6.top/img/image-20241123235845055.png" alt=""></p>
<p>目前，高压直流供电架构主要两种标准：336V 高压直流和 240V 高压直流。336V 是中国移动的标准，配置时，需要改造设备和定制电源模块，其应用相对较少。240V 高压直流是中国电信的标准，配置时基本不需要进行设备改造和电源定制，其技术的可行性已经得到较好的验证，主要应用于百度、阿里巴巴、腾讯、中国电信、中国联通等企业的大型数据中心，并在不断改变数据中心供电系统以传统交流 UPS 为主的格局[15]。</p>
<h2 id="1-3-中压直供集成式供电架构"><a href="#1-3-中压直供集成式供电架构" class="headerlink" title="1.3 中压直供集成式供电架构"></a>1.3 <strong>中压直供集成式供电架构</strong></h2><p>中压直供集成式不间断供电架构中，不间断电源将 10kV 的配电、隔离中压变压、模块化不间断电源和输出配电等环节进行了柔性集成，如图 8 所示。相比传统数据中心的供电方案，其占地面积减少 50%，设备和工程施工量可节省 40%，架构简洁、可靠性高。蓄电池单独安装，系统容量可以根据需求进行灵活配置[16][17][18]。</p>
<p><img src="https://image.rexking6.top/img/image-20241124000103243.png" alt=""></p>
<p>目前应用中的中压直供集成式供电架构主要以巴拿马电源供电方案为主。</p>
<p>巴拿马电源内部结构如图 9 所示，10 kV 市电经过移相变压器降压至 400 V，再经过整流和降压转换，输出240 V 或直流 336 V 的直流电，最后通过直流输出配电柜为 IT 设备供电。其中移相变压器基于相位交错叠加消去原理和移相交错并联拓扑，通过电路叠加复用减小输出电流的波动，从而提高系统的稳定性，降低谐波电流，与传统供电架构相比，省去了多个中间环节，简化了拓扑结构，同时提高了电能转换效率[16][19]。</p>
<p><img src="https://image.rexking6.top/img/image-20241124000127677.png" alt=""></p>
<p>巴拿马电源系统主要有以下优点：</p>
<p>（1）供电架构极简，电能转换效率高。巴拿马电源供电架构将中间的环节集成为一个标准化产品，因此从10 kV 进线至 IT 设备仅需要 3 级，可大大提高电能转换效率[19]。</p>
<p>（2）占地面积少，节省投资。巴拿马电源在应用中减少了传统电源系统建设模式下从 10 kV 配电至通信电源输出的设备供电层级，减少了中间配电的相关设备、桥架、电缆等投资。</p>
<p>（3）可靠性高。巴拿马电源在交流 UPS 和高压直流架构的基础上进一步简化了配电的中间环节，降低了故障出现的概率，提高了供电可靠性。</p>
<p>巴拿马电源目前的缺点在于其变压器需要定制，设备成本较传统变压器高；其次，应用案例较少，技术成熟度待时间验证[20]。在适用性方面，对于新建的大型数据中心，巴拿马电源够充分利用电源系统的容量，降低电源系统的 TCO（Total Cost of Ownership，总体拥有成本）；对于小型数据中心或现有数据中心供电系统改造，巴拿马电源方案限制条件较多，如无法替换在网运行的部分不间断电源[18]。</p>
<h2 id="1-4-柔性直流输电架构"><a href="#1-4-柔性直流输电架构" class="headerlink" title="1.4 柔性直流输电架构"></a><strong>1.4</strong> <strong>柔性直流输电架构</strong></h2><p>柔性直流输电结合了电力电子、电力系统、通信原理和自动控制等各方面先进技术，是一种以电压源换流器为基础的新型直流输电技术[21]。柔性直流输电架构的优点：没有无功补偿和换相失败问题、可孤岛运行、谐波小、可独立调节有功和无功功率、运行方式灵活[21][22]。在数据中心供电系统中，柔性直流输电可直接对负载进行直流供电，解决了分布式电源、储能系统和交直流负荷的高效稳定接入，使配电网运行结构转变为灵活的、可主动运行的“智能”结构，从而为数据中心提供稳定的、高质量的电能[23]。</p>
<p>柔性直流输电架构的缺点：对元器件和调制技术的要求高、内部装置的成本和造价较高、控制系统复杂[24]。</p>
<p>现以张北阿里云数据中心柔性直流输配电系统为例，分析柔性输电技术在数据中心的应用。</p>
<p>张北交直流混合配电网及柔性变电站示范工程结构如图 10 所示。该系统主要包括光伏电站、DC/DC 变换</p>
<p>器、柔性变电站和 DC/AC 双向变流器等部分。</p>
<p><img src="https://image.rexking6.top/img/image-20241124000303103.png" alt=""></p>
<p>电能由集中式光伏发电站发出，经 DC/DC 进行升压变换，后传输至柔性变电站。柔性变电站是张北柔性交直流配电系统的核心，它具有多个端口，中压交流 10kV 连接大电网，中压直流±10kV 接入集中式光伏发电站，低压直流 750V 母线可以灵活接入储能和分布式新能源，也可以经过直流变换器接入各种电压等级的直流负荷，或经逆变成工频交流电为交流用户供电，其智能化潮流控制，能实现电能在不同电压等级的交、直流端口间“按需分配”，从而实现绿色能源优先供电，自主选择能量流向选择、可再生能源就地消耗或并网，同时保障重要负荷的供电可靠性[25]。</p>
<p>2018 年 12 月 26 日，由国网冀北电力有限公司建设运营的世界首个柔性变电站在张北阿里巴巴数据港正式投入商业运行，意味着我国率先提出的交直流混合配电网技术从理论变为现实。该项目就地消纳光伏发电，交直流多端口柔性互联，为数据中心负荷提供可靠供电，实现了智能电网与云计算产业的深度结合与 100%清洁能源供电，为电力用户高质量供电和新能源高效率消纳提供了新的技术手段，对未来电力系统的发展具有引领作用[25]。</p>
<p>柔性直流输电在孤岛输电、新能源并网、海上风电外送等方向上有着独特优势，但目前尚未在互联网数据中心形成大规模应用。</p>
<h1 id="2-数据中心供电架构演变与展望"><a href="#2-数据中心供电架构演变与展望" class="headerlink" title="2. 数据中心供电架构演变与展望"></a>2. <strong>数据中心供电架构演变与展望</strong></h1><h2 id="2-1-主要演变过程"><a href="#2-1-主要演变过程" class="headerlink" title="2.1 主要演变过程"></a><strong>2.1 主要演变过程</strong></h2><p>早期数据中心供配电采用交流 UPS 供电方案，常用 N+1、2N 等供电架构，但系统复杂、效率低，逐渐难以满足数据中心的供电要求。随着数据中心以通信行业为主爆发的市场发展，2007 年开始探索发展并日趋成熟的高压直流供电方案，在投资成本、系统效率、占地空间等方面，较交流 UPS 具有更大的优势，已得到较大规模的推广和应用。随着互联网公司数据中心的崛起，近些年研发成功的以巴拿马方案为代表的中压直供集成式供电架构实现了更加简洁的系统架构，使得整体系统效率增至 98.5%，但其应用时间不长，客户接受度不高，目前尚未形成大规模应用。而柔性直流输电相较于高压直流在运行性能上又有着显著优点，但由于技术水平限制，亦尚未在数据中心展开规模应用。</p>
<p>近年来，华为、科华等互联网企业等推出了针对大、中型数据中心的供、配、备电融合型智能电力模组解决方案，即交流 10 kV 中压输入转直流 240V/336V 输出的集成式电力模组。图 11 所示为科华云电源电力模组架构图，电力模组通过一体化、集成式的设计，整合了中压柜、变压器柜、输出、监控等环节，减少供电系统占地面积，降低系统损耗，通过预制化、去工程化，降低交付复杂度，缩短部署工期，运用智能算法和 AI 技术，智能运维，保障系统运行安全，最高运行效率可达 98.5%。</p>
<p><img src="https://image.rexking6.top/img/image-20241124000500411.png" alt=""></p>
<p>融合型电力模组继承了传统供电系统的安全规范要求，同时对配电的系统架构、电气链接、系统监控等方面进行了多方位的创新，对于急需投运且投入成本较低的客户来说，电力模组方案无疑是最优选，但要满足不断更新的数据中心供配电新需求，还需要进行不断的探索和研究，这不仅需要企业的创新，也需要从企业到用户的共同尝试和推动。</p>
<p>综合来看，当前高压直流供电架构综合优势明显，逐渐被各大互联网企业在其数据中心进行了应用，并且高压直流供电还与我国节能减排理念相适应，具有极好的发展前景。</p>
<h2 id="2-2-面临的问题与挑战"><a href="#2-2-面临的问题与挑战" class="headerlink" title="2.2 面临的问题与挑战"></a><strong>2.2 面临的问题与挑战</strong></h2><p>目前为止，数据中心高能耗、高碳排的问题依旧没有得到妥善解决。高能耗问题的形成主要有两方面的原因，一方面是数据中心关键 IT 设备的不间断运行需要消耗大量的电能；另一方面，数据中心关键 IT 设备的运行环境要求恒温、恒湿，而且 IT 设备的运行也会产生大量的热量，因此需要大量空调设备长时间恒温运行，亦需消耗大量电能。同时，高耗电量导致电费成本大大增加，进而提高了数据中心运营总成本，给数据中心的发展带来很大难度[26]。且由于数据中心能量来源依旧以传统能源为主，高碳排的问题也愈发明显[27][28]。因此，降低数据中心高能耗、高碳排迫在眉睫。</p>
<p>“双碳”目标的提出，对作为能耗和碳排放大户的数据中心来说既是挑战，也是重大的发展机遇，这将极大推动数据中心未来在能源、技术、解决方案等方面一系列的变革与改造。</p>
<h2 id="2-3-发展趋势与展望"><a href="#2-3-发展趋势与展望" class="headerlink" title="2.3 发展趋势与展望"></a><strong>2.3 发展趋势与展望</strong></h2><p>工业和信息化部印发的《新型数据中心发展三年行动计划（2021-2023 年）》提出将引导新型数据中心向新能源发电侧建设，就地消纳新能源，推动新型数据中心持续优化用能结构，助力信息通信行业实现碳达峰、碳中和目标[29]。</p>
<p>针对“双碳”背景下数据中心供电的环保改造，目前已有相关文献进行了研究。在系统方面，文献[30]提出可将基于模块化多电平换流器（Modular Multilevel Converter，MMC）的柔性直流输电系统、高压储能系统和通信电源系统进行一体化设计，避免了工频变压器的使用，而且采用一套整流或者逆变设备可以实现高压直流输电、高压储能、通信系统供电等功能，节约了大量的电力电子器件，结合碳化硅、氮化镓等第 3 代半导体器件，进一步降低了系统造价、体积和重量，将进一步提升数据中心电源设备的整体效率；文献[31]提出通过优化配电结构、应用节能产品、运行节能，重点关注电源系统效率的提升，降低电源设备和线路损耗；文献[32]提出通过在供电侧自备清洁可再生电厂、购入“零碳绿电”、储能供能和备发灵活电源机组的方式推动数据中心“碳中和”的实现；文献[33]建立了数据中心分布式能源系统供能成本与供能可用性耦合的数学模型，并通过验证得出分布式能源系统具有最佳的经济性，可满足数据中心的能源供应要求。在供电架构方面，文献[34]通过阐述 336V 高压直流电源对于传统 UPS 系统的优势，提出一种 336V 高压直流电源系统加磷酸铁锂后备电池新型供电方式；文献[35]提出一种以 336V/240V 高压直流为基础的市电混供架构，兼容交流 UPS 和高压直流的优点，实现数据中心灵活供电，能够解决数据中心 IT 设备直流不匹配问题，降低能耗，达到节能减排效果。总体来讲，目前关于数据中心供配电系统的设计研究基本以高效、节能、经济为导向，从多个方面、多个环节入手，结合用电需求、投资等实际情况，构建数据中心新型供配电系统。</p>
<p>作为数据中心的关键基础设施，数据中心供配电系统未来将重点围绕能效、经济等因素，利用新能源、储能、新型供电技术以及新型电力电子器件，在电能的来源和配置两方面进行数据中心供配电的变革。</p>
<p>（1）在能量来源方面，可加大可再生能源利用，打造以清洁为方向、以电能替代为重点、风光储多种能源协同互补的供能模式，这将有力缓解电网压力，降低碳排放[36]。随着我国“东数西算”工程的实施，未来将有大量数据中心落地于我国风光资源丰富的西部地区，数据中心就近使用可再生能源发电作为能量来源，通过减少输电距离大大降低输电损耗，促进可再生能源 100%消纳。</p>
<p>在大量使用可再生能源的背景下，针对风、光等可再生能源的间歇性、波动性等特点，可通过配置储能环节保障数据中心供电的可靠性和稳定性，数据中心可组合使用压缩空气储能、电化学储能、氢储能等技术手段。其中压缩空气储能目前尚未进行大规模应用，电化学储能采用铅酸电池或锂电池作为储能设备，技术较为成熟，已具备大规模商用条件，在部分数据中心已展开应用。同时，可将氢能引入数据中心供电的储能环节，氢能作为一种清洁灵活的二次能源，在新能源为主体的新型电力系统中可作为电力介质的载体，实现氢-电灵活转化[37][38]。可将电化学储能与氢储能相结合，既能弥补前者因电池自放电特性、储能密度低等因素对储能规模的限制，也能提高新能源消纳，降低能源存储、转化和供给中的碳排放，助力数据中心的低碳、可靠运行。</p>
<p>随着数据中心、可再生能源以及储能的深度融合，通过构建数据中心能源规划系统，将多种能源协同规划，促进可再生能源消纳、提升数据中心运行效率，对于数据中心行业发展具有重要意义。数据中心可根据实际运行条件和供能需求，以绿色低碳、降本增效为目标导向，基于数据中心电力负荷的时空调度灵活性，实现用电负荷的精准调控。通过负荷调度控制使用可再生能源的时间和地点，利用峰谷电价降低用电成本，同时应对可再生能源的波动性带来的消纳难题。</p>
<p>（2）在供电技术方面，直流供配电将是主流供电方案，直流供配电可以省去大量整流和逆变环节，提高能量转换效率和供电可靠性，降低投资成本，也可以使可再生能源并网变得更加便捷和经济；在具体的供电架构配置上，数据中心可以根据供电可靠性、供电范围以及投资等因素来灵活选择供电架构，以市电+240V 直流为主的高压直流供电架构、巴拿马电源方案为主的中压直供集成式供电架构以及阿里张北数据中心所应用的柔性直流供电架构等为代表的新型供电架构将在数据中心供电领域展开大规模推广和应用。</p>
<p>在供电方案的产品形式上，预制化、集成化的供配电模组具备快速部署、快速组装、快速迁移、建设成本低、空间利用率高、防护能力高等诸多优势，预计将成为主流方案。此外，预制化、集成化的供配电模组还可以作为独立的单元，快速部署到偏远和环境条件恶劣的地区，为用户提供最佳解决方案，满足数据中心快速灵活的需求。可以预见，随着对集成式电力模组架构和功能的深入研究，预制化、集成化、智能化也将成为数据中心供配电系统发展的必然趋势[39]。</p>
<p>（3）在电力电子器件方面，数据中心可使用以碳化硅和氮化镓为基础的第三代电力电子器件。目前电力系统主要应用以硅基器件为基础的电力装置，但由于硅基器件的性能限制，为了适应实际要求往往就需要复杂的电路拓扑来弥补，从而使装置的可靠性降低，成本和损耗也会加大，再加上受限制于材料，大多数器件的电学性能已经达到理论极限[40]。由宽禁带半导体材料制成的第三代电力电子器件，与硅基器件相比其宽禁带、高击穿场强、高热导率、更低的传导损耗和更快的开关速度等优异的性能，使得电力系统能够工作在更高电压、更高频率和更高功率密度[41]。数据中心供配电系统使用第三代电力电子器件，可降低电能损耗，提高供电效率，简化电路拓扑，减少占地面积。</p>
<p>（4）数据中心作为数据化的底层支撑，其安全性是至关重要的，因此其供电系统、以及整个数据中心的运维要求必然很高，随着 AI 技术和数字化在数据中心的引入和不断完善，未来数据中心将实现智能化的运维，实现全供电链路可视化，实时监控，自主诊断，解放运维人力，大幅提升运维效率。</p>
<p>因此，新能源、储能、新型供配电技术和产品、新型电力电子器件以及 AI 技术相结合的发展方案，将在兼顾成本的同时大力推动数据中心绿色节能建设，同时，需要各方面技术相互配合、相互促进发展，发挥整体协同效能，助力“双碳”目标在数据中心领域的实现。</p>
<h1 id="3-结语"><a href="#3-结语" class="headerlink" title="3. 结语"></a><strong>3. 结语</strong></h1><p>论文通过介绍传统交流 UPS 供电、高压直流供电、柔性直流输电、新型中压直供集成式供电等经典供电方案，总结了数据中心供电架构长久以来的发展和演变，分析了数据中心供电架构目前发展中遇到的问题。在“双碳”目标的大趋势下，数据中心未来的发展将兼顾“低碳节能”与“降本增效”，因此在电能来源方面，太阳能、风能等新能源将会逐步改变以传统能源为主的供能形式，储能环节也会在其中发挥重要作用；在供电架构方面，高压直流技术的应用将会更加广泛，以巴拿马电源为代表的中压直供预制化、集成式供电方案会呈现加速发展的趋势；第三代电力电子器件的发展也使得其在数据中心供电系统的应用成为可能。集可再生能源、储能、新型供电技术、第三代电力电子器件以及 AI 技术为一体的新型供电方案也必将为数据中心未来在绿色低碳、降本增效方向的发展提供一条现实有效的途径。</p>

    </div>

    
    
    
      
  <div class="popular-posts-header">相关文章</div>
  <ul class="popular-posts">
    <li class="popular-posts-item">
      <div class="popular-posts-title"><a href="\2024\11\16\服务器产品的L6和L10是什么？\" rel="bookmark">服务器产品的L6和L10是什么？</a></div>
    </li>
    <li class="popular-posts-item">
      <div class="popular-posts-title"><a href="\2017\09\05\C&CPP知识点\" rel="bookmark">C&CPP知识点</a></div>
    </li>
    <li class="popular-posts-item">
      <div class="popular-posts-title"><a href="\2017\03\18\Diffie-Hellman密钥交换算法及其优化\" rel="bookmark">Diffie-Hellman密钥交换算法及其优化</a></div>
    </li>
  </ul>

        <div class="reward-container">
  <div>一分一毛，也是心意。</div>
  <button onclick="var qr = document.getElementById('qr'); qr.style.display = (qr.style.display === 'none') ? 'block' : 'none';">
    打赏
  </button>
  <div id="qr" style="display: none;">
      
      <div style="display: inline-block;">
        <img src="/images/wechatpay.png" alt="Run-Qing Chen 微信支付">
        <p>微信支付</p>
      </div>
      
      <div style="display: inline-block;">
        <img src="/images/alipay.jpg" alt="Run-Qing Chen 支付宝">
        <p>支付宝</p>
      </div>

  </div>
</div>

        

<div>
<ul class="post-copyright">
  <li class="post-copyright-author">
    <strong>本文作者： </strong>Run-Qing Chen
  </li>
  <li class="post-copyright-link">
    <strong>本文链接：</strong>
    <a href="https://blog.rexking6.top/2024/11/23/%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E4%BE%9B%E7%94%B5%E6%9E%B6%E6%9E%84%E6%A6%82%E8%BF%B0%E4%B8%8E%E5%B1%95%E6%9C%9B/" title="数据中心供电架构概述与展望">https://blog.rexking6.top/2024/11/23/数据中心供电架构概述与展望/</a>
  </li>
  <li class="post-copyright-license">
    <strong>版权声明： </strong>本博客所有文章除特别声明外，均采用 <a href="https://creativecommons.org/licenses/by-nc-sa/4.0/" rel="noopener" target="_blank"><i class="fab fa-fw fa-creative-commons"></i>BY-NC-SA</a> 许可协议。转载请注明出处！
  </li>
</ul>
</div>


      <footer class="post-footer">
          <div class="post-tags">
              <a href="/tags/%E5%9F%BA%E7%A1%80/" rel="tag"># 基础</a>
              <a href="/tags/%E5%9F%BA%E7%A1%80%E8%AE%BE%E6%96%BD/" rel="tag"># 基础设施</a>
          </div>

        


        
    <div class="post-nav">
      <div class="post-nav-item">
    <a href="/2024/11/23/%E6%B5%85%E6%9E%90%E5%AD%97%E8%8A%82%E4%BA%8B%E4%BB%B6%E7%9A%84Checkpoint%E5%AE%89%E5%85%A8%E9%97%AE%E9%A2%98%EF%BC%9Apickle%E5%8F%8D%E5%BA%8F%E5%88%97%E5%8C%96%E6%BC%8F%E6%B4%9E/" rel="prev" title="浅析字节事件的Checkpoint安全问题：pickle反序列化漏洞">
      <i class="fa fa-chevron-left"></i> 浅析字节事件的Checkpoint安全问题：pickle反序列化漏洞
    </a></div>
      <div class="post-nav-item">
    <a href="/2024/11/24/%E5%85%B3%E4%BA%8ELLM%E5%92%8CServerless%E7%9A%84%E8%BF%87%E5%8E%BB%EF%BC%8C%E7%8E%B0%E5%9C%A8%E5%92%8C%E6%9C%AA%E6%9D%A5/" rel="next" title="关于LLM和Serverless的过去，现在和未来">
      关于LLM和Serverless的过去，现在和未来 <i class="fa fa-chevron-right"></i>
    </a></div>
    </div>
      </footer>
    
  </article>
  
  
  



          </div>
          

<script>
  window.addEventListener('tabs:register', () => {
    let { activeClass } = CONFIG.comments;
    if (CONFIG.comments.storage) {
      activeClass = localStorage.getItem('comments_active') || activeClass;
    }
    if (activeClass) {
      let activeTab = document.querySelector(`a[href="#comment-${activeClass}"]`);
      if (activeTab) {
        activeTab.click();
      }
    }
  });
  if (CONFIG.comments.storage) {
    window.addEventListener('tabs:click', event => {
      if (!event.target.matches('.tabs-comment .tab-content .tab-pane')) return;
      let commentClass = event.target.classList[1];
      localStorage.setItem('comments_active', commentClass);
    });
  }
</script>

        </div>
          
  
  <div class="toggle sidebar-toggle">
    <span class="toggle-line toggle-line-first"></span>
    <span class="toggle-line toggle-line-middle"></span>
    <span class="toggle-line toggle-line-last"></span>
  </div>

    <aside class="sidebar">
    <div class="sidebar-inner">

      <ul class="sidebar-nav motion-element">
        <li class="sidebar-nav-toc">
          文章目录
        </li>
        <li class="sidebar-nav-overview">
          站点概览
        </li>
      </ul>

      <!--noindex-->
      <div class="post-toc-wrap sidebar-panel">
          <div class="post-toc motion-element"><ol class="nav"><li class="nav-item nav-level-1"><a class="nav-link" href="#%E7%AE%80%E4%BB%8B"><span class="nav-number">1.</span> <span class="nav-text">简介</span></a></li><li class="nav-item nav-level-1"><a class="nav-link" href="#%E5%BC%95%E8%A8%80"><span class="nav-number">2.</span> <span class="nav-text">引言</span></a></li><li class="nav-item nav-level-1"><a class="nav-link" href="#1-%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E4%BE%9B%E7%94%B5%E6%9E%B6%E6%9E%84%E5%88%86%E7%B1%BB"><span class="nav-number">3.</span> <span class="nav-text">1. 数据中心供电架构分类</span></a><ol class="nav-child"><li class="nav-item nav-level-2"><a class="nav-link" href="#1-1-%E4%BA%A4%E6%B5%81-UPS-%E4%BE%9B%E7%94%B5%E6%9E%B6%E6%9E%84"><span class="nav-number">3.1.</span> <span class="nav-text">1.1 交流 UPS 供电架构</span></a><ol class="nav-child"><li class="nav-item nav-level-3"><a class="nav-link" href="#1-1-1-UPS-2N-%E6%9E%B6%E6%9E%84"><span class="nav-number">3.1.1.</span> <span class="nav-text">1.1.1 UPS 2N 架构</span></a></li><li class="nav-item nav-level-3"><a class="nav-link" href="#1-1-2-%E5%B8%82%E7%94%B5-UPS-%E6%9E%B6%E6%9E%84"><span class="nav-number">3.1.2.</span> <span class="nav-text">1.1.2 市电+UPS 架构</span></a></li></ol></li><li class="nav-item nav-level-2"><a class="nav-link" href="#1-2-%E9%AB%98%E5%8E%8B%E7%9B%B4%E6%B5%81%E4%BE%9B%E7%94%B5%E6%9E%B6%E6%9E%84"><span class="nav-number">3.2.</span> <span class="nav-text">1.2 高压直流供电架构</span></a><ol class="nav-child"><li class="nav-item nav-level-3"><a class="nav-link" href="#1-2-1-240V-2N-%E7%9B%B4%E6%B5%81%E4%BE%9B%E7%94%B5%E6%9E%B6%E6%9E%84"><span class="nav-number">3.2.1.</span> <span class="nav-text">1.2.1 240V 2N 直流供电架构</span></a></li><li class="nav-item nav-level-3"><a class="nav-link" href="#1-2-2-%E5%B8%82%E7%94%B5-240V-%E7%9B%B4%E6%B5%81%E4%BE%9B%E7%94%B5%E6%9E%B6%E6%9E%84"><span class="nav-number">3.2.2.</span> <span class="nav-text">1.2.2 市电+240V 直流供电架构</span></a></li></ol></li><li class="nav-item nav-level-2"><a class="nav-link" href="#1-3-%E4%B8%AD%E5%8E%8B%E7%9B%B4%E4%BE%9B%E9%9B%86%E6%88%90%E5%BC%8F%E4%BE%9B%E7%94%B5%E6%9E%B6%E6%9E%84"><span class="nav-number">3.3.</span> <span class="nav-text">1.3 中压直供集成式供电架构</span></a></li><li class="nav-item nav-level-2"><a class="nav-link" href="#1-4-%E6%9F%94%E6%80%A7%E7%9B%B4%E6%B5%81%E8%BE%93%E7%94%B5%E6%9E%B6%E6%9E%84"><span class="nav-number">3.4.</span> <span class="nav-text">1.4 柔性直流输电架构</span></a></li></ol></li><li class="nav-item nav-level-1"><a class="nav-link" href="#2-%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E4%BE%9B%E7%94%B5%E6%9E%B6%E6%9E%84%E6%BC%94%E5%8F%98%E4%B8%8E%E5%B1%95%E6%9C%9B"><span class="nav-number">4.</span> <span class="nav-text">2. 数据中心供电架构演变与展望</span></a><ol class="nav-child"><li class="nav-item nav-level-2"><a class="nav-link" href="#2-1-%E4%B8%BB%E8%A6%81%E6%BC%94%E5%8F%98%E8%BF%87%E7%A8%8B"><span class="nav-number">4.1.</span> <span class="nav-text">2.1 主要演变过程</span></a></li><li class="nav-item nav-level-2"><a class="nav-link" href="#2-2-%E9%9D%A2%E4%B8%B4%E7%9A%84%E9%97%AE%E9%A2%98%E4%B8%8E%E6%8C%91%E6%88%98"><span class="nav-number">4.2.</span> <span class="nav-text">2.2 面临的问题与挑战</span></a></li><li class="nav-item nav-level-2"><a class="nav-link" href="#2-3-%E5%8F%91%E5%B1%95%E8%B6%8B%E5%8A%BF%E4%B8%8E%E5%B1%95%E6%9C%9B"><span class="nav-number">4.3.</span> <span class="nav-text">2.3 发展趋势与展望</span></a></li></ol></li><li class="nav-item nav-level-1"><a class="nav-link" href="#3-%E7%BB%93%E8%AF%AD"><span class="nav-number">5.</span> <span class="nav-text">3. 结语</span></a></li></ol></div>
      </div>
      <!--/noindex-->

      <div class="site-overview-wrap sidebar-panel">
        <div class="site-author motion-element" itemprop="author" itemscope itemtype="http://schema.org/Person">
    <img class="site-author-image" itemprop="image" alt="Run-Qing Chen"
      src="/images/avatar.jpg">
  <p class="site-author-name" itemprop="name">Run-Qing Chen</p>
  <div class="site-description" itemprop="description">覆苍天以为衾，卧大地以为庐。</div>
</div>


   <div class="feed-link motion-element">
     <a href="/atom.xml" rel="alternate">
       <i class="fa fa-rss"></i>
       RSS
     </a>
   </div>
 
<div class="site-state-wrap motion-element">
  <nav class="site-state">
      <div class="site-state-item site-state-posts">
          <a href="/archives/">
        
          <span class="site-state-item-count">276</span>
          <span class="site-state-item-name">日志</span>
        </a>
      </div>
      <div class="site-state-item site-state-categories">
            <a href="/categories/">
          
        <span class="site-state-item-count">87</span>
        <span class="site-state-item-name">分类</span></a>
      </div>
      <div class="site-state-item site-state-tags">
            <a href="/tags/">
          
        <span class="site-state-item-count">86</span>
        <span class="site-state-item-name">标签</span></a>
      </div>
  </nav>
</div>
  <div class="links-of-author motion-element">
      <span class="links-of-author-item">
        <a href="https://github.com/RexKing6" title="GitHub → https:&#x2F;&#x2F;github.com&#x2F;RexKing6" rel="noopener" target="_blank"><i class="fab fa-github fa-fw"></i>GitHub</a>
      </span>
      <span class="links-of-author-item">
        <a href="mailto:1010026261@qq.com" title="E-Mail → mailto:1010026261@qq.com" rel="noopener" target="_blank"><i class="fa fa-envelope fa-fw"></i>E-Mail</a>
      </span>
  </div>
  <div class="cc-license motion-element" itemprop="license">
    <a href="https://creativecommons.org/licenses/by-nc-sa/4.0/" class="cc-opacity" rel="noopener" target="_blank"><img src="/images/cc-by-nc-sa.svg" alt="Creative Commons"></a>
  </div>


  <div class="links-of-blogroll motion-element">
    <div class="links-of-blogroll-title"><i class="fa fa-link fa-fw"></i>
      友情链接
    </div>
    <ul class="links-of-blogroll-list">
        <li class="links-of-blogroll-item">
          <a href="https://zhimi.vercel.app/index_zh-cn.html" title="https:&#x2F;&#x2F;zhimi.vercel.app&#x2F;index_zh-cn.html" rel="noopener" target="_blank">執迷</a>
        </li>
        <li class="links-of-blogroll-item">
          <a href="https://whitepuffer.github.io/" title="https:&#x2F;&#x2F;whitepuffer.github.io&#x2F;" rel="noopener" target="_blank">江斓</a>
        </li>
        <li class="links-of-blogroll-item">
          <a href="https://kexue.fm/" title="https:&#x2F;&#x2F;kexue.fm&#x2F;" rel="noopener" target="_blank">科学空间</a>
        </li>
        <li class="links-of-blogroll-item">
          <a href="https://yongyuan.name/" title="https:&#x2F;&#x2F;yongyuan.name&#x2F;" rel="noopener" target="_blank">袁勇</a>
        </li>
        <li class="links-of-blogroll-item">
          <a href="https://blog.csdn.net/abcjennifer" title="https:&#x2F;&#x2F;blog.csdn.net&#x2F;abcjennifer" rel="noopener" target="_blank">Rachel Zhang</a>
        </li>
        <li class="links-of-blogroll-item">
          <a href="http://dmkf.xyz/" title="http:&#x2F;&#x2F;dmkf.xyz&#x2F;" rel="noopener" target="_blank">代码咖啡</a>
        </li>
        <li class="links-of-blogroll-item">
          <a href="http://wuxiaolong.me/" title="http:&#x2F;&#x2F;wuxiaolong.me&#x2F;" rel="noopener" target="_blank">吴小龙同学</a>
        </li>
        <li class="links-of-blogroll-item">
          <a href="http://www.tennfy.com/" title="http:&#x2F;&#x2F;www.tennfy.com&#x2F;" rel="noopener" target="_blank">TENNFY WU</a>
        </li>
    </ul>
  </div>

      </div>
        <div class="back-to-top motion-element">
          <i class="fa fa-arrow-up"></i>
          <span>0%</span>
        </div>

    </div>
  </aside>
  <div id="sidebar-dimmer"></div>


      </div>
    </main>

    <footer class="footer">
      <div class="footer-inner">
        

        

<div class="copyright">
  
  &copy; 
  <span itemprop="copyrightYear">2025</span>
  <span class="with-love">
    <i class="fab fa-accessible-icon"></i>
  </span>
  <span class="author" itemprop="copyrightHolder">Run-Qing Chen</span>
    <span class="post-meta-divider">|</span>
    <span class="post-meta-item-icon">
      <i class="fa fa-chart-area"></i>
    </span>
      <span class="post-meta-item-text">站点总字数：</span>
    <span title="站点总字数">4.5m</span>
    <span class="post-meta-divider">|</span>
    <span class="post-meta-item-icon">
      <i class="fa fa-coffee"></i>
    </span>
      <span class="post-meta-item-text">站点阅读时长 &asymp;</span>
    <span title="站点阅读时长">67:55</span>
</div>
  <div class="powered-by">由 <a href="https://hexo.io/" class="theme-link" rel="noopener" target="_blank">Hexo</a> & <a href="https://mist.theme-next.org/" class="theme-link" rel="noopener" target="_blank">NexT.Mist</a> 强力驱动
  </div>

        






<script>
  (function() {
    function leancloudSelector(url) {
      url = encodeURI(url);
      return document.getElementById(url).querySelector('.leancloud-visitors-count');
    }

    function addCount(Counter) {
      var visitors = document.querySelector('.leancloud_visitors');
      var url = decodeURI(visitors.id);
      var title = visitors.dataset.flagTitle;

      Counter('get', '/classes/Counter?where=' + encodeURIComponent(JSON.stringify({ url })))
        .then(response => response.json())
        .then(({ results }) => {
          if (results.length > 0) {
            var counter = results[0];
            leancloudSelector(url).innerText = counter.time + 1;
            Counter('put', '/classes/Counter/' + counter.objectId, { time: { '__op': 'Increment', 'amount': 1 } })
              .catch(error => {
                console.error('Failed to save visitor count', error);
              });
          } else {
              Counter('post', '/classes/Counter', { title, url, time: 1 })
                .then(response => response.json())
                .then(() => {
                  leancloudSelector(url).innerText = 1;
                })
                .catch(error => {
                  console.error('Failed to create', error);
                });
          }
        })
        .catch(error => {
          console.error('LeanCloud Counter Error', error);
        });
    }

    function showTime(Counter) {
      var visitors = document.querySelectorAll('.leancloud_visitors');
      var entries = [...visitors].map(element => {
        return decodeURI(element.id);
      });

      Counter('get', '/classes/Counter?where=' + encodeURIComponent(JSON.stringify({ url: { '$in': entries } })))
        .then(response => response.json())
        .then(({ results }) => {
          for (let url of entries) {
            let target = results.find(item => item.url === url);
            leancloudSelector(url).innerText = target ? target.time : 0;
          }
        })
        .catch(error => {
          console.error('LeanCloud Counter Error', error);
        });
    }

    let { app_id, app_key, server_url } = {"enable":true,"app_id":"6XDsO3aHIjDk3nV6eLJCufbl-MdYXbMMI","app_key":"YK4qOc0TpkazN6exhuqsnwmB","server_url":null,"security":false};
    function fetchData(api_server) {
      var Counter = (method, url, data) => {
        return fetch(`${api_server}/1.1${url}`, {
          method,
          headers: {
            'X-LC-Id'     : app_id,
            'X-LC-Key'    : app_key,
            'Content-Type': 'application/json',
          },
          body: JSON.stringify(data)
        });
      };
      if (CONFIG.page.isPost) {
        if (CONFIG.hostname !== location.hostname) return;
        addCount(Counter);
      } else if (document.querySelectorAll('.post-title-link').length >= 1) {
        showTime(Counter);
      }
    }

    let api_server = app_id.slice(-9) !== '-MdYXbMMI' ? server_url : `https://${app_id.slice(0, 8).toLowerCase()}.api.lncldglobal.com`;

    if (api_server) {
      fetchData(api_server);
    } else {
      fetch('https://app-router.leancloud.cn/2/route?appId=' + app_id)
        .then(response => response.json())
        .then(({ api_server }) => {
          fetchData('https://' + api_server);
        });
    }
  })();
</script>


      </div>
    </footer>
  </div>

  
  <script src="/lib/anime.min.js"></script>
  <script src="//cdn.jsdelivr.net/npm/jquery@3/dist/jquery.min.js"></script>
  <script src="//cdn.jsdelivr.net/gh/fancyapps/fancybox@3/dist/jquery.fancybox.min.js"></script>
  <script src="/lib/velocity/velocity.min.js"></script>
  <script src="/lib/velocity/velocity.ui.min.js"></script>

<script src="/js/utils.js"></script>

<script src="/js/motion.js"></script>


<script src="/js/schemes/muse.js"></script>


<script src="/js/next-boot.js"></script>

<script src="/js/bookmark.js"></script>




  
  <script>
    (function(){
      var canonicalURL, curProtocol;
      //Get the <link> tag
      var x=document.getElementsByTagName("link");
		//Find the last canonical URL
		if(x.length > 0){
			for (i=0;i<x.length;i++){
				if(x[i].rel.toLowerCase() == 'canonical' && x[i].href){
					canonicalURL=x[i].href;
				}
			}
		}
    //Get protocol
	    if (!canonicalURL){
	    	curProtocol = window.location.protocol.split(':')[0];
	    }
	    else{
	    	curProtocol = canonicalURL.split(':')[0];
	    }
      //Get current URL if the canonical URL does not exist
	    if (!canonicalURL) canonicalURL = window.location.href;
	    //Assign script content. Replace current URL with the canonical URL
      !function(){var e=/([http|https]:\/\/[a-zA-Z0-9\_\.]+\.baidu\.com)/gi,r=canonicalURL,t=document.referrer;if(!e.test(r)){var n=(String(curProtocol).toLowerCase() === 'https')?"https://sp0.baidu.com/9_Q4simg2RQJ8t7jm9iCKT-xh_/s.gif":"//api.share.baidu.com/s.gif";t?(n+="?r="+encodeURIComponent(document.referrer),r&&(n+="&l="+r)):r&&(n+="?l="+r);var i=new Image;i.src=n}}(window);})();
  </script>




  
<script src="//cdn.jsdelivr.net/npm/algoliasearch@4/dist/algoliasearch-lite.umd.js"></script>
<script src="//cdn.jsdelivr.net/npm/instantsearch.js@4/dist/instantsearch.production.min.js"></script>
<script src="/js/algolia-search.js"></script>














  

  
      

<script>
  if (typeof MathJax === 'undefined') {
    window.MathJax = {
      loader: {
        source: {
          '[tex]/amsCd': '[tex]/amscd',
          '[tex]/AMScd': '[tex]/amscd'
        }
      },
      tex: {
        inlineMath: {'[+]': [['$', '$']]},
        tags: 'ams'
      },
      options: {
        renderActions: {
          findScript: [10, doc => {
            document.querySelectorAll('script[type^="math/tex"]').forEach(node => {
              const display = !!node.type.match(/; *mode=display/);
              const math = new doc.options.MathItem(node.textContent, doc.inputJax[0], display);
              const text = document.createTextNode('');
              node.parentNode.replaceChild(text, node);
              math.start = {node: text, delim: '', n: 0};
              math.end = {node: text, delim: '', n: 0};
              doc.math.push(math);
            });
          }, '', false],
          insertedScript: [200, () => {
            document.querySelectorAll('mjx-container').forEach(node => {
              let target = node.parentNode;
              if (target.nodeName.toLowerCase() === 'li') {
                target.parentNode.classList.add('has-jax');
              }
            });
          }, '', false]
        }
      }
    };
    (function () {
      var script = document.createElement('script');
      script.src = '//cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js';
      script.defer = true;
      document.head.appendChild(script);
    })();
  } else {
    MathJax.startup.document.state(0);
    MathJax.texReset();
    MathJax.typeset();
  }
</script>

    

  

</body>
</html>
